# Results report

Generated by `src/reporting.py` from the tables in `outputs/results`. All data are real measurements (SPARK, SMARD), year 2024.

Reading guide: label 0 is the dominant dense cluster; `U` labels are clusters found among the stage-1 noise; -1 is isolated noise. 'Unusual' means any label other than 0. Unusual does not mean non-compliant: every 10-minute mean is inside EN 50160 limits.

## Experiment 1: power quality only

Inputs (10): v_dev_pct, v_std_pct, rvc_max_pct, vuf_pct, f_dev_abs_hz, thd_u_pct, u_h5_pct, thd_i_pct, i_rms_a, i_n_a.

- Windows clustered: 47,083.
- Stage 1: MinPts = 20, epsilon = 1.515 (knee). Result: 1 cluster(s), 2.03 % noise.
- Stage 2 on the 958 stage-1 noise windows: MinPts = 11, epsilon = 3.205. Result: 2 cluster(s); silhouette 0.589, Davies-Bouldin 0.555 (clustered stage-2 points only).
- Final: 3 clusters, dominant cluster 97.97 %, unusual windows 2.03 %, isolated noise 0.03 %. Silhouette over all clustered points 0.533, Davies-Bouldin 1.069.
- Consecutive unusual episodes: 865, median 10 min, longest 60 min.

### Cluster profile (medians)

| name | n_windows | share_pct | n_days | v_dev_pct | v_std_pct | rvc_max_pct | vuf_pct | thd_u_pct | u_h5_pct | thd_i_pct | i_rms_a | p_kw | hour_local | weekend_share_pct | vre_penetration_pct | solar_penetration_pct | wind_penetration_pct |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Isolated (noise) | 15 | 0.03 | 15 | 1.84 | 0.19 | 0.95 | 0.22 | 3.33 | 1.69 | 0.99 | 41.3 | 27.34 | 10.0 | 0.0 | 50.23 | 49.05 | 1.8 |
| C0 dominant | 46125 | 97.97 | 330 | 2.77 | 0.07 | 0.14 | 0.25 | 3.39 | 1.34 | 1.34 | 21.15 | 12.9 | 12.0 | 28.93 | 12.76 | 0.35 | 3.62 |
| U1 unusual pattern | 815 | 1.73 | 255 | 2.27 | 0.21 | 0.38 | 0.27 | 3.43 | 1.45 | 1.17 | 31.09 | 20.15 | 11.0 | 14.72 | 17.83 | 8.94 | 3.07 |
| U2 unusual pattern | 128 | 0.27 | 71 | 2.11 | 0.47 | 1.25 | 0.22 | 3.28 | 1.55 | 0.99 | 42.87 | 27.61 | 14.0 | 0.0 | 35.66 | 34.12 | 1.53 |

### Unusual-window rate by regional renewable level

| re_level | raw_rate | standardised_rate | n_windows |
|---|---|---|---|
| low | 0.0136 | 0.0236 | 15695 |
| medium | 0.0194 | 0.0187 | 15693 |
| high | 0.028 | 0.0329 | 15694 |

### Unusual-window rate by local PV level (1 Jan - 9 Apr 2024)

| local_pv_level | raw_rate | standardised_rate | n_windows |
|---|---|---|---|
| none | 0.0114 | 0.0144 | 7913 |
| low | 0.0141 | 0.0125 | 1066 |
| medium | 0.0197 | 0.0196 | 1065 |
| high | 0.0263 | 0.0256 | 1066 |

### Label share within each regional level (%)

| label | low | medium | high |
|---|---|---|---|
| -1 | 0.006 | 0.032 | 0.057 |
| 0 | 98.643 | 98.056 | 97.196 |
| 1 | 1.211 | 1.771 | 2.211 |
| 2 | 0.14 | 0.14 | 0.535 |

### Whole-day permutation tests

| test | cramers_v | null_mean | null_p95 | p_value | n_perm | n |
|---|---|---|---|---|---|---|
| vre_penetration_pct | 0.0338 | 0.0207 | 0.0259 | 0.002 | 500.0 | 47082.0 |
| vre_penetration_pct__unusual_flag | 0.0416 | 0.0263 | 0.0336 | 0.002 | 500.0 | 47082.0 |
| solar_penetration_pct | 0.0377 | 0.0308 | 0.0342 | 0.002 | 500.0 | 47083.0 |
| solar_penetration_pct__unusual_flag | 0.0474 | 0.0397 | 0.0442 | 0.002 | 500.0 | 47083.0 |
| wind_penetration_pct | 0.0163 | 0.0096 | 0.0174 | 0.0818 | 500.0 | 47082.0 |
| wind_penetration_pct__unusual_flag | 0.0163 | 0.0121 | 0.023 | 0.2675 | 500.0 | 47082.0 |
| vre_share_of_generation_pct | 0.0371 | 0.0212 | 0.0265 | 0.002 | 500.0 | 47080.0 |
| vre_share_of_generation_pct__unusual_flag | 0.0456 | 0.0271 | 0.034 | 0.002 | 500.0 | 47080.0 |
| local_pv_output_generating_windows | 0.0115 | 0.013 | 0.0375 | 0.485 | 500.0 | 3197.0 |
| local_pv_output_generating_windows__unusual_flag | 0.0253 | 0.013 | 0.0448 | 0.2475 | 500.0 | 3197.0 |

### Stability (80 % subsamples, 20 rounds)

| index | ari_labels | ari_unusual_vs_normal | unusual_jaccard | n_clusters | unusual_pct |
|---|---|---|---|---|---|
| mean | 0.966 | 0.966 | 0.938 | 3.0 | 2.085 |
| min | 0.954 | 0.954 | 0.916 | 3.0 | 2.002 |
| max | 0.977 | 0.977 | 0.958 | 3.0 | 2.129 |

### Stage-1 parameter sensitivity

| min_samples | eps_factor | eps | n_clusters | n_noise | noise_pct | largest_cluster_pct | silhouette | davies_bouldin | ari_vs_selected | noise_jaccard_vs_selected |
|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 0.6 | 0.821 | 6 | 10912 | 23.176 | 99.898 | -0.015 | 0.945 | 0.092 | 0.088 |
| 10 | 0.8 | 1.094 | 1 | 3041 | 6.459 | 100.0 |  |  | 0.44 | 0.315 |
| 10 | 1.0 | 1.368 | 1 | 1098 | 2.332 | 100.0 |  |  | 0.89 | 0.813 |
| 10 | 1.25 | 1.71 | 1 | 453 | 0.962 | 100.0 |  |  | 0.63 | 0.473 |
| 10 | 1.5 | 2.052 | 3 | 202 | 0.429 | 99.874 | 0.668 | 0.402 | 0.417 | 0.211 |
| 20 | 0.6 | 0.909 | 1 | 9583 | 20.353 | 100.0 |  |  | 0.115 | 0.1 |
| 20 | 0.8 | 1.212 | 1 | 2565 | 5.448 | 100.0 |  |  | 0.51 | 0.373 |
| 20 | 1.0 | 1.515 | 1 | 958 | 2.035 | 100.0 |  |  | 1.0 | 1.0 |
| 20 | 1.25 | 1.894 | 1 | 422 | 0.896 | 100.0 |  |  | 0.6 | 0.441 |
| 20 | 1.5 | 2.273 | 2 | 232 | 0.493 | 99.957 | 0.814 | 0.218 | 0.405 | 0.242 |
| 40 | 0.6 | 1.031 | 1 | 7465 | 15.855 | 100.0 |  |  | 0.165 | 0.128 |
| 40 | 0.8 | 1.375 | 1 | 1966 | 4.176 | 100.0 |  |  | 0.631 | 0.487 |
| 40 | 1.0 | 1.719 | 1 | 749 | 1.591 | 100.0 |  |  | 0.863 | 0.769 |
| 40 | 1.25 | 2.149 | 1 | 349 | 0.741 | 100.0 |  |  | 0.522 | 0.364 |
| 40 | 1.5 | 2.578 | 1 | 226 | 0.48 | 100.0 |  |  | 0.371 | 0.236 |

### Stage-2 parameter sensitivity

| min_samples | eps_factor | eps | n_clusters | n_noise | noise_pct | largest_cluster_pct | silhouette | davies_bouldin | ari_vs_selected | noise_jaccard_vs_selected |
|---|---|---|---|---|---|---|---|---|---|---|
| 5 | 0.75 | 2.019 | 5 | 235 | 24.53 | 81.466 | -0.008 | 1.042 | 0.352 | 0.064 |
| 5 | 1.0 | 2.691 | 3 | 26 | 2.714 | 86.481 | 0.454 | 0.599 | 0.945 | 0.414 |
| 5 | 1.25 | 3.364 | 1 | 1 | 0.104 | 100.0 |  |  | 0.012 | 0.067 |
| 11 | 0.75 | 2.404 | 2 | 149 | 15.553 | 88.01 | 0.626 | 0.486 | 0.612 | 0.101 |
| 11 | 1.0 | 3.205 | 2 | 15 | 1.566 | 86.426 | 0.589 | 0.555 | 1.0 | 1.0 |
| 11 | 1.25 | 4.007 | 1 | 2 | 0.209 | 100.0 |  |  | 0.023 | 0.133 |
| 20 | 0.75 | 2.737 | 2 | 106 | 11.065 | 88.263 | 0.619 | 0.491 | 0.731 | 0.142 |
| 20 | 1.0 | 3.65 | 1 | 10 | 1.044 | 100.0 |  |  | 0.113 | 0.667 |
| 20 | 1.25 | 4.562 | 1 | 1 | 0.104 | 100.0 |  |  | 0.012 | 0.067 |

### Distance metric comparison (stage 1)

| metric | eps | min_samples | n_clusters | n_noise | noise_pct | largest_cluster_pct | silhouette | davies_bouldin | ari_vs_euclidean | noise_jaccard_vs_euclidean |
|---|---|---|---|---|---|---|---|---|---|---|
| euclidean | 1.515 | 20 | 1 | 958 | 2.035 | 100.0 |  |  | 1.0 | 1.0 |
| manhattan | 3.456 | 20 | 1 | 997 | 2.118 | 100.0 |  |  | 0.886 | 0.805 |
| chebyshev | 0.942 | 20 | 1 | 781 | 1.659 | 100.0 |  |  | 0.866 | 0.774 |

### Scaler comparison

```json
{
 "standard_unusual_pct": 2.1748826540364887,
 "standard_n_clusters": 2,
 "unusual_jaccard_robust_vs_standard": 0.7807726864330637,
 "ari_robust_vs_standard": 0.8687832063133588
}
```

### K-Means and Ward reference (8,000-window subsample)

| algorithm | k | silhouette | davies_bouldin | smallest_cluster_pct |
|---|---|---|---|---|
| k-means | 2 | 0.21 | 1.988 | 37.25 |
| ward | 2 | 0.801 | 0.433 | 0.425 |
| k-means | 3 | 0.202 | 1.532 | 0.9 |
| ward | 3 | 0.174 | 1.642 | 0.425 |
| k-means | 4 | 0.204 | 1.385 | 0.4 |
| ward | 4 | 0.18 | 1.492 | 0.425 |
| k-means | 5 | 0.156 | 1.511 | 0.4 |
| ward | 5 | 0.18 | 1.459 | 0.425 |
| k-means | 6 | 0.161 | 1.429 | 0.4 |
| ward | 6 | 0.113 | 1.681 | 0.425 |

### Robustness of the renewable-level contrast to DBSCAN parameters

| min_samples | eps_factor | eps | noise_pct | noise_pct_low | noise_pct_medium | noise_pct_high | high_to_low_ratio | cramers_v |
|---|---|---|---|---|---|---|---|---|
| 10 | 0.8 | 1.094 | 6.459 | 4.651 | 6.309 | 8.417 | 1.81 | 0.062 |
| 10 | 1.0 | 1.368 | 2.332 | 1.599 | 2.205 | 3.192 | 1.996 | 0.043 |
| 10 | 1.25 | 1.71 | 0.962 | 0.478 | 0.777 | 1.631 | 3.414 | 0.05 |
| 20 | 0.8 | 1.212 | 5.448 | 3.887 | 5.232 | 7.226 | 1.859 | 0.06 |
| 20 | 1.0 | 1.515 | 2.035 | 1.357 | 1.944 | 2.804 | 2.066 | 0.042 |
| 20 | 1.25 | 1.894 | 0.896 | 0.497 | 0.688 | 1.504 | 3.026 | 0.046 |
| 40 | 0.8 | 1.375 | 4.176 | 3.02 | 4.002 | 5.505 | 1.823 | 0.051 |
| 40 | 1.0 | 1.719 | 1.591 | 1.026 | 1.453 | 2.294 | 2.236 | 0.042 |
| 40 | 1.25 | 2.149 | 0.741 | 0.382 | 0.574 | 1.268 | 3.317 | 0.044 |

### Power-quality indicators by regional level

| re_level | n_windows | v_dev_pct_median | v_dev_pct_mean | v_dev_pct_p95 | v_std_pct_median | v_std_pct_mean | v_std_pct_p95 | rvc_max_pct_median | rvc_max_pct_mean | rvc_max_pct_p95 | vuf_pct_median | vuf_pct_mean | vuf_pct_p95 | f_dev_abs_hz_median | f_dev_abs_hz_mean | f_dev_abs_hz_p95 | thd_u_pct_median | thd_u_pct_mean | thd_u_pct_p95 | u_h5_pct_median | u_h5_pct_mean | u_h5_pct_p95 | thd_i_pct_median | thd_i_pct_mean | thd_i_pct_p95 | severity_index_median | severity_index_mean | severity_index_p95 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| low | 15695 | 3.052 | 3.017 | 3.969 | 0.071 | 0.08 | 0.146 | 0.135 | 0.149 | 0.265 | 0.256 | 0.257 | 0.351 | 0.015 | 0.019 | 0.041 | 3.349 | 3.441 | 4.195 | 1.239 | 1.25 | 1.682 | 1.434 | 1.934 | 3.331 | 0.419 | 0.43 | 0.524 |
| medium | 15693 | 2.745 | 2.709 | 3.888 | 0.075 | 0.084 | 0.151 | 0.141 | 0.156 | 0.28 | 0.258 | 0.261 | 0.356 | 0.017 | 0.02 | 0.042 | 3.363 | 3.421 | 4.137 | 1.269 | 1.287 | 1.908 | 1.36 | 1.801 | 3.304 | 0.421 | 0.428 | 0.517 |
| high | 15694 | 2.29 | 2.356 | 3.673 | 0.078 | 0.088 | 0.162 | 0.145 | 0.166 | 0.291 | 0.244 | 0.247 | 0.352 | 0.017 | 0.019 | 0.04 | 3.47 | 3.55 | 4.342 | 1.503 | 1.518 | 2.107 | 1.113 | 1.399 | 3.237 | 0.434 | 0.444 | 0.543 |

### Kruskal-Wallis across regional levels

| indicator | H | p_naive | epsilon_sq |
|---|---|---|---|
| v_dev_pct | 5694.2812 | 0.0 | 0.1209 |
| v_std_pct | 456.375 | 0.0 | 0.0097 |
| rvc_max_pct | 333.5677 | 0.0 | 0.007 |
| vuf_pct | 436.1439 | 0.0 | 0.0092 |
| f_dev_abs_hz | 188.2188 | 0.0 | 0.004 |
| thd_u_pct | 668.5781 | 0.0 | 0.0142 |
| u_h5_pct | 5913.3599 | 0.0 | 0.1256 |
| thd_i_pct | 5462.3281 | 0.0 | 0.116 |
| severity_index | 657.5322 | 0.0 | 0.0139 |

## Experiment 2: power quality + renewables

Inputs (13): v_dev_pct, v_std_pct, rvc_max_pct, vuf_pct, f_dev_abs_hz, thd_u_pct, u_h5_pct, thd_i_pct, i_rms_a, i_n_a, vre_penetration_pct, solar_pv_mw, wind_onshore_mw.

- Windows clustered: 47,082.
- Stage 1: MinPts = 26, epsilon = 1.885 (knee). Result: 1 cluster(s), 1.79 % noise.
- Stage 2 on the 841 stage-1 noise windows: MinPts = 14, epsilon = 3.943. Result: 1 cluster(s); silhouette nan, Davies-Bouldin nan (clustered stage-2 points only).
- Final: 2 clusters, dominant cluster 98.21 %, unusual windows 1.79 %, isolated noise 0.02 %. Silhouette over all clustered points 0.592, Davies-Bouldin 1.209.
- Consecutive unusual episodes: 751, median 10 min, longest 60 min.

### Cluster profile (medians)

| name | n_windows | share_pct | n_days | v_dev_pct | v_std_pct | rvc_max_pct | vuf_pct | thd_u_pct | u_h5_pct | thd_i_pct | i_rms_a | p_kw | hour_local | weekend_share_pct | vre_penetration_pct | solar_penetration_pct | wind_penetration_pct |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Isolated (noise) | 9 | 0.02 | 9 | 1.81 | 0.54 | 0.7 | 0.2 | 3.33 | 1.62 | 0.96 | 41.3 | 27.34 | 10.0 | 0.0 | 57.43 | 57.04 | 1.99 |
| C0 dominant | 46241 | 98.21 | 330 | 2.77 | 0.07 | 0.14 | 0.25 | 3.39 | 1.34 | 1.34 | 21.15 | 12.9 | 12.0 | 28.84 | 12.7 | 0.32 | 3.61 |
| U1 unusual pattern | 832 | 1.77 | 241 | 2.17 | 0.23 | 0.44 | 0.25 | 3.43 | 1.49 | 1.1 | 34.27 | 22.16 | 12.0 | 15.75 | 27.96 | 21.72 | 2.97 |

### Unusual-window rate by regional renewable level

| re_level | raw_rate | standardised_rate | n_windows |
|---|---|---|---|
| low | 0.0081 | 0.0192 | 15695 |
| medium | 0.0145 | 0.0136 | 15693 |
| high | 0.031 | 0.0336 | 15694 |

### Unusual-window rate by local PV level (1 Jan - 9 Apr 2024)

| local_pv_level | raw_rate | standardised_rate | n_windows |
|---|---|---|---|
| none | 0.0078 | 0.0152 | 7912 |
| low | 0.015 | 0.0125 | 1066 |
| medium | 0.0216 | 0.0204 | 1065 |
| high | 0.0347 | 0.0333 | 1066 |

### Label share within each regional level (%)

| label | low | medium | high |
|---|---|---|---|
| -1 | 0.0 | 0.013 | 0.045 |
| 0 | 99.191 | 98.553 | 96.897 |
| 1 | 0.809 | 1.434 | 3.058 |

### Whole-day permutation tests

| test | cramers_v | null_mean | null_p95 | p_value | n_perm | n |
|---|---|---|---|---|---|---|
| vre_penetration_pct | 0.0514 | 0.0339 | 0.039 | 0.002 | 500.0 | 47082.0 |
| vre_penetration_pct__unusual_flag | 0.0727 | 0.0479 | 0.0552 | 0.002 | 500.0 | 47082.0 |
| solar_penetration_pct | 0.051 | 0.0429 | 0.046 | 0.002 | 500.0 | 47082.0 |
| solar_penetration_pct__unusual_flag | 0.0722 | 0.0604 | 0.0649 | 0.002 | 500.0 | 47082.0 |
| wind_penetration_pct | 0.0097 | 0.012 | 0.0192 | 0.7226 | 500.0 | 47082.0 |
| wind_penetration_pct__unusual_flag | 0.0149 | 0.0171 | 0.0274 | 0.6667 | 500.0 | 47082.0 |
| vre_share_of_generation_pct | 0.0534 | 0.0344 | 0.0399 | 0.002 | 500.0 | 47080.0 |
| vre_share_of_generation_pct__unusual_flag | 0.0756 | 0.0486 | 0.0565 | 0.002 | 500.0 | 47080.0 |
| local_pv_output_generating_windows | 0.0476 | 0.0145 | 0.0501 | 0.0719 | 500.0 | 3197.0 |
| local_pv_output_generating_windows__unusual_flag | 0.0476 | 0.0145 | 0.0501 | 0.0719 | 500.0 | 3197.0 |

### Stability (80 % subsamples, 20 rounds)

| index | ari_labels | ari_unusual_vs_normal | unusual_jaccard | n_clusters | unusual_pct |
|---|---|---|---|---|---|
| mean | 0.961 | 0.961 | 0.929 | 2.25 | 1.872 |
| min | 0.948 | 0.949 | 0.908 | 2.0 | 1.813 |
| max | 0.979 | 0.979 | 0.96 | 3.0 | 1.909 |

### Stage-1 parameter sensitivity

| min_samples | eps_factor | eps | n_clusters | n_noise | noise_pct | largest_cluster_pct | silhouette | davies_bouldin | ari_vs_selected | noise_jaccard_vs_selected |
|---|---|---|---|---|---|---|---|---|---|---|
| 13 | 0.6 | 1.028 | 5 | 13257 | 28.157 | 99.769 | 0.034 | 1.031 | 0.055 | 0.063 |
| 13 | 0.8 | 1.371 | 1 | 3073 | 6.527 | 100.0 |  |  | 0.392 | 0.274 |
| 13 | 1.0 | 1.714 | 1 | 1012 | 2.149 | 100.0 |  |  | 0.867 | 0.777 |
| 13 | 1.25 | 2.142 | 1 | 415 | 0.881 | 100.0 |  |  | 0.651 | 0.493 |
| 13 | 1.5 | 2.57 | 2 | 208 | 0.442 | 99.915 | 0.797 | 0.279 | 0.445 | 0.247 |
| 26 | 0.6 | 1.131 | 1 | 12064 | 25.623 | 100.0 |  |  | 0.068 | 0.07 |
| 26 | 0.8 | 1.508 | 1 | 2643 | 5.614 | 100.0 |  |  | 0.449 | 0.318 |
| 26 | 1.0 | 1.885 | 1 | 841 | 1.786 | 100.0 |  |  | 1.0 | 1.0 |
| 26 | 1.25 | 2.356 | 1 | 357 | 0.758 | 100.0 |  |  | 0.585 | 0.424 |
| 26 | 1.5 | 2.827 | 1 | 230 | 0.489 | 100.0 |  |  | 0.419 | 0.273 |
| 52 | 0.6 | 1.257 | 1 | 10112 | 21.477 | 100.0 |  |  | 0.093 | 0.083 |
| 52 | 0.8 | 1.676 | 1 | 2118 | 4.499 | 100.0 |  |  | 0.541 | 0.397 |
| 52 | 1.0 | 2.096 | 1 | 692 | 1.47 | 100.0 |  |  | 0.889 | 0.808 |
| 52 | 1.25 | 2.619 | 1 | 320 | 0.68 | 100.0 |  |  | 0.541 | 0.38 |
| 52 | 1.5 | 3.143 | 1 | 213 | 0.452 | 100.0 |  |  | 0.394 | 0.253 |

### Stage-2 parameter sensitivity

| min_samples | eps_factor | eps | n_clusters | n_noise | noise_pct | largest_cluster_pct | silhouette | davies_bouldin | ari_vs_selected | noise_jaccard_vs_selected |
|---|---|---|---|---|---|---|---|---|---|---|
| 6 | 0.75 | 2.538 | 4 | 211 | 25.089 | 78.889 | 0.352 | 0.792 | 0.013 | 0.043 |
| 6 | 1.0 | 3.384 | 3 | 14 | 1.665 | 84.401 | 0.388 | 0.672 | 0.087 | 0.353 |
| 6 | 1.25 | 4.23 | 1 | 3 | 0.357 | 100.0 |  |  | 0.494 | 0.333 |
| 14 | 0.75 | 2.957 | 3 | 159 | 18.906 | 80.059 | 0.356 | 0.83 | 0.023 | 0.057 |
| 14 | 1.0 | 3.943 | 1 | 9 | 1.07 | 100.0 |  |  | 1.0 | 1.0 |
| 14 | 1.25 | 4.929 | 1 | 1 | 0.119 | 100.0 |  |  | 0.196 | 0.111 |
| 26 | 0.75 | 3.26 | 3 | 141 | 16.766 | 82.143 | 0.339 | 0.838 | 0.03 | 0.064 |
| 26 | 1.0 | 4.346 | 1 | 8 | 0.951 | 100.0 |  |  | 0.699 | 0.545 |
| 26 | 1.25 | 5.433 | 1 | 1 | 0.119 | 100.0 |  |  | 0.196 | 0.111 |

### Distance metric comparison (stage 1)

| metric | eps | min_samples | n_clusters | n_noise | noise_pct | largest_cluster_pct | silhouette | davies_bouldin | ari_vs_euclidean | noise_jaccard_vs_euclidean |
|---|---|---|---|---|---|---|---|---|---|---|
| euclidean | 1.885 | 26 | 1 | 841 | 1.786 | 100.0 |  |  | 1.0 | 1.0 |
| manhattan | 4.841 | 26 | 1 | 733 | 1.557 | 100.0 |  |  | 0.855 | 0.757 |
| chebyshev | 1.109 | 26 | 1 | 680 | 1.444 | 100.0 |  |  | 0.855 | 0.756 |

### Scaler comparison

```json
{
 "standard_unusual_pct": 1.7119068858587148,
 "standard_n_clusters": 2,
 "unusual_jaccard_robust_vs_standard": 0.7921653971708379,
 "ari_robust_vs_standard": 0.8782240458062868
}
```

### K-Means and Ward reference (8,000-window subsample)

| algorithm | k | silhouette | davies_bouldin | smallest_cluster_pct |
|---|---|---|---|---|
| k-means | 2 | 0.234 | 1.992 | 32.275 |
| ward | 2 | 0.176 | 2.315 | 39.375 |
| k-means | 3 | 0.223 | 1.57 | 1.125 |
| ward | 3 | 0.176 | 1.672 | 0.325 |
| k-means | 4 | 0.219 | 1.442 | 0.388 |
| ward | 4 | 0.18 | 1.569 | 0.325 |
| k-means | 5 | 0.181 | 1.537 | 0.375 |
| ward | 5 | 0.151 | 1.627 | 0.325 |
| k-means | 6 | 0.129 | 1.674 | 0.375 |
| ward | 6 | 0.137 | 1.662 | 0.325 |

## Experiment 1 versus Experiment 2

| index | exp1 | exp2 |
|---|---|---|
| dimensions | 10.0 | 13.0 |
| eps_stage1 | 1.515 | 1.885 |
| eps_stage2 | 3.205 | 3.943 |
| n_clusters | 3.0 | 2.0 |
| dominant_cluster_pct | 97.965 | 98.214 |
| unusual_pct | 2.035 | 1.786 |
| isolated_noise_pct | 0.032 | 0.019 |
| silhouette | 0.533 | 0.592 |
| davies_bouldin | 1.069 | 1.209 |
| stage2_silhouette | 0.589 |  |
| stability_ari_mean | 0.966 | 0.961 |
| cramers_v_vs_re_level | 0.034 | 0.051 |

Agreement on shared windows: adjusted Rand index 0.796; Jaccard of the unusual sets 0.675 (725 unusual in both, 233 only in Experiment 1, 116 only in Experiment 2).

### Label migration (rows Experiment 1, columns Experiment 2)

| exp1 | -1 | 0 | 1 |
|---|---|---|---|
| -1 | 7 | 1 | 7 |
| 0 | 0 | 46008 | 116 |
| 1 | 1 | 232 | 582 |
| 2 | 1 | 0 | 127 |

### Renewable block weight sweep

| re_share | per_feature_multiplier | n_clusters | unusual_pct | isolated_noise_pct | ari_vs_exp1 | unusual_jaccard_vs_exp1 |
|---|---|---|---|---|---|---|
| 0.1 | 0.609 | 2 | 1.933 | 0.021 | 0.849 | 0.751 |
| 0.2 | 0.913 | 2 | 1.786 | 0.019 | 0.796 | 0.675 |
| 0.3 | 1.195 | 2 | 1.742 | 0.017 | 0.764 | 0.633 |
| 0.5 | 1.826 | 2 | 1.587 | 0.015 | 0.725 | 0.583 |

## Correlation of PQ indicators with renewable variables

| renewable_variable | pq_indicator | spearman | spearman_within_hour | n |
|---|---|---|---|---|
| vre_penetration_pct | v_dev_pct | -0.349 | -0.054 | 47082 |
| vre_penetration_pct | v_std_pct | 0.095 | 0.086 | 47082 |
| vre_penetration_pct | rvc_max_pct | 0.081 | 0.033 | 47082 |
| vre_penetration_pct | vuf_pct | -0.08 | -0.331 | 47082 |
| vre_penetration_pct | f_dev_abs_hz | 0.054 | -0.006 | 47082 |
| vre_penetration_pct | thd_u_pct | 0.116 | 0.01 | 47082 |
| vre_penetration_pct | u_h5_pct | 0.33 | 0.029 | 47082 |
| vre_penetration_pct | thd_i_pct | -0.342 | -0.163 | 47082 |
| vre_penetration_pct | severity_index | 0.115 | 0.009 | 47082 |
| solar_penetration_pct | v_dev_pct | -0.445 | -0.021 | 47083 |
| solar_penetration_pct | v_std_pct | 0.082 | 0.07 | 47083 |
| solar_penetration_pct | rvc_max_pct | 0.077 | 0.02 | 47083 |
| solar_penetration_pct | vuf_pct | -0.022 | -0.361 | 47083 |
| solar_penetration_pct | f_dev_abs_hz | 0.108 | -0.006 | 47083 |
| solar_penetration_pct | thd_u_pct | 0.143 | 0.03 | 47083 |
| solar_penetration_pct | u_h5_pct | 0.487 | 0.15 | 47083 |
| solar_penetration_pct | thd_i_pct | -0.484 | -0.256 | 47083 |
| solar_penetration_pct | severity_index | 0.141 | 0.03 | 47083 |
| wind_penetration_pct | v_dev_pct | 0.123 | -0.054 | 47082 |
| wind_penetration_pct | v_std_pct | 0.016 | 0.037 | 47082 |
| wind_penetration_pct | rvc_max_pct | 0.008 | 0.027 | 47082 |
| wind_penetration_pct | vuf_pct | 0.01 | 0.051 | 47082 |
| wind_penetration_pct | f_dev_abs_hz | -0.032 | -0.002 | 47082 |
| wind_penetration_pct | thd_u_pct | -0.048 | -0.032 | 47082 |
| wind_penetration_pct | u_h5_pct | -0.271 | -0.185 | 47082 |
| wind_penetration_pct | thd_i_pct | 0.225 | 0.13 | 47082 |
| wind_penetration_pct | severity_index | -0.048 | -0.033 | 47082 |
| pv_output_pct_of_rated | v_dev_pct | -0.441 | -0.001 | 11110 |
| pv_output_pct_of_rated | v_std_pct | 0.05 | 0.053 | 11110 |
| pv_output_pct_of_rated | rvc_max_pct | 0.086 | 0.067 | 11110 |
| pv_output_pct_of_rated | vuf_pct | 0.295 | -0.02 | 11110 |
| pv_output_pct_of_rated | f_dev_abs_hz | 0.051 | -0.039 | 11110 |
| pv_output_pct_of_rated | thd_u_pct | 0.096 | 0.039 | 11110 |
| pv_output_pct_of_rated | u_h5_pct | 0.568 | 0.092 | 11110 |
| pv_output_pct_of_rated | thd_i_pct | -0.355 | 0.092 | 11110 |
| pv_output_pct_of_rated | severity_index | 0.096 | 0.039 | 11110 |
